{
  "scenario": {
    "name": "servers6",
    "I": 132,
    "S": 6,
    "Z": 2,
    "T": 288,
    "dt_seconds": 300.0,
    "zones": [
      1,
      2,
      1,
      2,
      1,
      2
    ],
    "n_running": 0,
    "n_unavailable_server_periods": 0,
    "CI_mean_g_per_kWh": 621.7298263888889
  },
  "provenance": {
    "schema_version": 1,
    "thermasched_version": "1.3.0",
    "relabelled_from": "1.2.1",
    "relabel_note": "solved with the code of release 1.3.0 (commit below) before its version number was set",
    "made_with": "command line",
    "created_utc": "2026-10-25T18:31:08Z",
    "git_commit": "92a9b7a",
    "scenario_fingerprint": "94352bda5aa7",
    "scenario_built_with": "1.2.1",
    "highspy": "1.15.1",
    "python": "3.12.3"
  },
  "settings": {
    "scenario": "servers6",
    "run_name": "s2_t1_crac",
    "baseline_rule": "least_loaded",
    "seed": 42,
    "baseline_supply_temp_C": 18.0,
    "reassignment": "free",
    "placement": "thermal_aware",
    "supply_temp_mode": "optimize",
    "fixed_supply_temp_C": null,
    "H_min_C": null,
    "time_limit_s": 600.0,
    "mip_rel_gap": 0.001,
    "cold_plates": true,
    "cold_plate_count": null,
    "baseline_cp_flow_Lmin": 0.3,
    "baseline_cp_coolant_C": 20.0,
    "cp_mode": "fixed",
    "fixed_cp_flow_Lmin": null,
    "fixed_cp_coolant_C": null,
    "priority": true,
    "zone_map": null,
    "carbon_file": null,
    "ci_flat": false,
    "fan_power": false,
    "per_tick": true,
    "tick_time_limit_s": 60.0
  },
  "mode": "per_tick",
  "per_tick": {
    "outcome": "done",
    "n_ticks": 288,
    "tick_time_limit_s": 60.0,
    "n_ticks_optimal": 288,
    "n_ticks_time_limit": 0,
    "total_solve_s": 1244.0044539610003,
    "slowest_tick": 149,
    "slowest_tick_solve_s": 41.77042554999991,
    "max_mip_gap": 0.0008465637730064369,
    "resumed_from_tick": null,
    "stuck": null,
    "ticks_file": "ticks.csv"
  },
  "model_note": "Airflow and fan power are not modelled (fan power and airflow are zero). FLAGGED: cold-plate flow and coolant temperature carry almost no cost (pump power is at most about 1 mW per plate, and no equation charges energy for cooling the water), so the optimizer runs them wherever they remove the most heat. Where the 0.3 kW limit or the server's own heat is what limits removal, the reported flow and coolant values are arbitrary.",
  "cold_plates": {
    "enabled": true,
    "plates_per_server": [
      0,
      0,
      0,
      0,
      1,
      1
    ],
    "count_source": "servers.csv",
    "flow_settings_Lmin": [
      0.1,
      0.15,
      0.2,
      0.25,
      0.3
    ],
    "R_C_per_W": [
      0.1543,
      0.1143,
      0.0943,
      0.0843,
      0.0793
    ],
    "conductance_W_per_C": [
      6.480881399870382,
      8.748906386701663,
      10.604453870625663,
      11.862396204033216,
      12.610340479192939
    ],
    "pump_W_per_plate": [
      3.5707018532431756e-05,
      0.00012051118754695714,
      0.00028565614825945405,
      0.0005579221645692461,
      0.0009640895003756571
    ],
    "flow_limits_Lmin": [
      0.05,
      0.35
    ],
    "coolant_limits_C": [
      20.0,
      39.95
    ],
    "Q_max_per_plate_W": 300.0,
    "baseline_flow_Lmin": 0.3,
    "baseline_coolant_C": 20.0,
    "optimized_mode": "fixed",
    "optimized_fixed_flow_Lmin": 0.3,
    "optimized_fixed_coolant_C": 20.0,
    "flag": "FLAGGED: cold-plate flow and coolant temperature carry almost no cost (pump power is at most about 1 mW per plate, and no equation charges energy for cooling the water), so the optimizer runs them wherever they remove the most heat. Where the 0.3 kW limit or the server's own heat is what limits removal, the reported flow and coolant values are arbitrary."
  },
  "airflow_modelled": false,
  "thermal_cap_C": 80.0,
  "T_dvfs_C": 75.0,
  "baseline": {
    "valid": true,
    "violations": [],
    "metrics": {
      "carbon_kg": 19.378746510437523,
      "E_IT_kWh": 24.58529595052083,
      "E_crac_kWh": 6.542354489405164,
      "E_cp_kWh": 4.6276296018031534e-05,
      "Q_cp_kWh": 7.0805722786683765,
      "E_fan_kWh": 0.0,
      "E_total_kWh": 31.12769671622202,
      "n_late": 0,
      "n_noncompliant": 0,
      "mean_wait_RT": 0.0,
      "max_wait_RT": 0.0,
      "mean_wait_DT": 0.0,
      "max_wait_DT": 0.0,
      "n_priority_violations": 0,
      "hottest_T_C": 68.08405324786,
      "mean_T_C": 47.779686746885965,
      "min_headroom_C": 21.91594675214,
      "mean_headroom_C": 42.220313253114035,
      "periods_above_dvfs": 0,
      "periods_above_cap": 0,
      "n_throttled_servers": 0,
      "n_reassigned": 0,
      "n_cross_zone": 0,
      "hottest_server": 3,
      "hottest_period": 1,
      "n_unplaced": 0,
      "min_DPF": 1.0
    },
    "totals": {
      "E_IT_kWh": 24.58529595052083,
      "E_crac_kWh": 6.542354489405164,
      "E_cp_kWh": 4.6276296018031534e-05,
      "E_fan_kWh": 0.0,
      "Q_cp_kWh": 7.0805722786683765,
      "E_total_kWh": 31.12769671622202,
      "carbon_g": 19378.746510437522,
      "carbon_kg": 19.378746510437523,
      "n_workloads": 132,
      "n_unplaced": 0,
      "n_late": 0,
      "n_wait_exceeded": 0,
      "n_work_short": 0,
      "n_noncompliant": 0,
      "mean_wait_RT": 0.0,
      "max_wait_RT": 0.0,
      "mean_wait_DT": 0.0,
      "max_wait_DT": 0.0,
      "hottest_T_C": 68.08405324786,
      "hottest_server": 3,
      "hottest_period": 1,
      "min_headroom_C": 21.91594675214,
      "periods_above_dvfs": 0,
      "periods_above_cap": 0,
      "min_DPF": 1.0,
      "n_throttled_servers": 0,
      "mean_T_C": 47.779686746885965,
      "mean_headroom_C": 42.220313253114035,
      "n_priority_violations": 0,
      "E_crac_by_zone_kWh": [
        3.3736374648748404,
        3.1687170245303236
      ]
    },
    "compliance_flags": {
      "all_ok": true,
      "cpu_ok": true,
      "mem_ok": true,
      "thermal_cap_ok": true,
      "workloads_ok": true,
      "supply_range_ok": true,
      "zone_temp_ok": true,
      "ramp_ok": true,
      "crac_capacity_ok": true,
      "cold_plate_coolant_ok": true,
      "cold_plate_flow_ok": true,
      "availability_ok": true,
      "priority_ok": true
    }
  },
  "optimized": {
    "valid": true,
    "violations": [],
    "metrics": {
      "carbon_kg": 16.803843745372827,
      "E_IT_kWh": 24.33297015625,
      "E_crac_kWh": 2.7875028785814866,
      "E_cp_kWh": 4.6276296018031534e-05,
      "Q_cp_kWh": 9.177874505978174,
      "E_fan_kWh": 0.0,
      "E_total_kWh": 27.120519311127506,
      "n_late": 0,
      "n_noncompliant": 0,
      "mean_wait_RT": 0.6857142857142857,
      "max_wait_RT": 6.0,
      "mean_wait_DT": 23.855670103092784,
      "max_wait_DT": 96.0,
      "n_priority_violations": 0,
      "hottest_T_C": 69.18700324785999,
      "mean_T_C": 54.116295481180046,
      "min_headroom_C": 20.81299675214001,
      "mean_headroom_C": 35.883704518819954,
      "periods_above_dvfs": 0,
      "periods_above_cap": 0,
      "n_throttled_servers": 0,
      "n_reassigned": 111,
      "n_cross_zone": 64,
      "hottest_server": 3,
      "hottest_period": 1,
      "n_unplaced": 0,
      "min_DPF": 1.0
    },
    "totals": {
      "E_IT_kWh": 24.33297015625,
      "E_crac_kWh": 2.7875028785814866,
      "E_cp_kWh": 4.6276296018031534e-05,
      "E_fan_kWh": 0.0,
      "Q_cp_kWh": 9.177874505978174,
      "E_total_kWh": 27.120519311127506,
      "carbon_g": 16803.843745372826,
      "carbon_kg": 16.803843745372827,
      "n_workloads": 132,
      "n_unplaced": 0,
      "n_late": 0,
      "n_wait_exceeded": 0,
      "n_work_short": 0,
      "n_noncompliant": 0,
      "mean_wait_RT": 0.6857142857142857,
      "max_wait_RT": 6.0,
      "mean_wait_DT": 23.855670103092784,
      "max_wait_DT": 96.0,
      "hottest_T_C": 69.18700324785999,
      "hottest_server": 3,
      "hottest_period": 1,
      "min_headroom_C": 20.81299675214001,
      "periods_above_dvfs": 0,
      "periods_above_cap": 0,
      "min_DPF": 1.0,
      "n_throttled_servers": 0,
      "mean_T_C": 54.116295481180046,
      "mean_headroom_C": 35.883704518819954,
      "n_priority_violations": 0,
      "E_crac_by_zone_kWh": [
        1.409727779948099,
        1.3777750986333874
      ]
    },
    "compliance_flags": {
      "all_ok": true,
      "cpu_ok": true,
      "mem_ok": true,
      "thermal_cap_ok": true,
      "workloads_ok": true,
      "supply_range_ok": true,
      "zone_temp_ok": true,
      "ramp_ok": true,
      "crac_capacity_ok": true,
      "cold_plate_coolant_ok": true,
      "cold_plate_flow_ok": true,
      "availability_ok": true,
      "priority_ok": true
    }
  },
  "has_optimized_schedule": true,
  "comparison": {
    "carbon_kg": {
      "baseline": 19.378746510437523,
      "optimized": 16.803843745372827,
      "diff": -2.574902765064696,
      "pct": -13.287251389958767
    },
    "E_IT_kWh": {
      "baseline": 24.58529595052083,
      "optimized": 24.33297015625,
      "diff": -0.25232579427083124,
      "pct": -1.0263280734087963
    },
    "E_crac_kWh": {
      "baseline": 6.542354489405164,
      "optimized": 2.7875028785814866,
      "diff": -3.7548516108236774,
      "pct": -57.39297093889315
    },
    "E_cp_kWh": {
      "baseline": 4.6276296018031534e-05,
      "optimized": 4.6276296018031534e-05,
      "diff": 0.0,
      "pct": 0.0
    },
    "Q_cp_kWh": {
      "baseline": 7.0805722786683765,
      "optimized": 9.177874505978174,
      "diff": 2.0973022273097977,
      "pct": 29.620518579103205
    },
    "E_fan_kWh": {
      "baseline": 0.0,
      "optimized": 0.0,
      "diff": 0.0,
      "pct": null
    },
    "E_total_kWh": {
      "baseline": 31.12769671622202,
      "optimized": 27.120519311127506,
      "diff": -4.007177405094513,
      "pct": -12.87335019235842
    },
    "n_late": {
      "baseline": 0,
      "optimized": 0,
      "diff": 0,
      "pct": null
    },
    "n_noncompliant": {
      "baseline": 0,
      "optimized": 0,
      "diff": 0,
      "pct": null
    },
    "mean_wait_RT": {
      "baseline": 0.0,
      "optimized": 0.6857142857142857,
      "diff": 0.6857142857142857,
      "pct": null
    },
    "max_wait_RT": {
      "baseline": 0.0,
      "optimized": 6.0,
      "diff": 6.0,
      "pct": null
    },
    "mean_wait_DT": {
      "baseline": 0.0,
      "optimized": 23.855670103092784,
      "diff": 23.855670103092784,
      "pct": null
    },
    "max_wait_DT": {
      "baseline": 0.0,
      "optimized": 96.0,
      "diff": 96.0,
      "pct": null
    },
    "n_priority_violations": {
      "baseline": 0,
      "optimized": 0,
      "diff": 0,
      "pct": null
    },
    "hottest_T_C": {
      "baseline": 68.08405324786,
      "optimized": 69.18700324785999,
      "diff": 1.1029499999999928,
      "pct": 1.619982870268759
    },
    "mean_T_C": {
      "baseline": 47.779686746885965,
      "optimized": 54.116295481180046,
      "diff": 6.336608734294082,
      "pct": 13.262139552865674
    },
    "min_headroom_C": {
      "baseline": 21.91594675214,
      "optimized": 20.81299675214001,
      "diff": -1.1029499999999928,
      "pct": -5.032636793992458
    },
    "mean_headroom_C": {
      "baseline": 42.220313253114035,
      "optimized": 35.883704518819954,
      "diff": -6.336608734294082,
      "pct": -15.008436096401331
    },
    "periods_above_dvfs": {
      "baseline": 0,
      "optimized": 0,
      "diff": 0,
      "pct": null
    },
    "periods_above_cap": {
      "baseline": 0,
      "optimized": 0,
      "diff": 0,
      "pct": null
    },
    "n_throttled_servers": {
      "baseline": 0,
      "optimized": 0,
      "diff": 0,
      "pct": null
    },
    "n_reassigned": {
      "baseline": 0,
      "optimized": 111,
      "diff": 111,
      "pct": null
    },
    "n_cross_zone": {
      "baseline": 0,
      "optimized": 64,
      "diff": 64,
      "pct": null
    }
  },
  "solver": {
    "status": "optimal",
    "solver_status_text": "per tick: 288 of 288 optimal, 0 at the tick time limit",
    "solve_time_s": 1244.0044539610003,
    "mip_gap": 0.0008465637730064369,
    "objective_g": 16803.843745372815,
    "best_bound_g": null,
    "n_variables": 36657,
    "n_binaries": 17075,
    "n_constraints": 53682,
    "relaxed": [],
    "has_schedule": true,
    "notes": [
      "Y[i,s,t] is eliminated: a workload occupies n_min core periods after its start, U[t] - U[t-n_min], plus optional tail binaries E[i,s,t] only where n_max > n_min, because the Y-based model made the root LP of 'consolidated6' unsolvable (500k rows).",
      "Start indicators S are replaced by cumulative 'started by t' steps U[i,s,t] (S = U[t] - U[t-1], X[i,s] is the last step), so one unbroken block needs no window sums.",
      "The tail E[t] <= U[t-n_min] - U[t-n_max] and E[t] <= E[t-1] + U[t-n_min] - U[t-n_min-1] keep the run unbroken and within n_min..n_max periods; Y <= X (10) is then implied and Eq. (9) is kept.",
      "n_min = ceil(W/(C_req*f_s*dt)) is the shortest run since DPF <= 1, and starts with t + n_min > D are dropped.",
      "n_max = ceil(W/(C_req*f_s*dt*DPF_cap)) caps the run: valid for the optimum because trimming the tail of a run never raises power, heat or temperature, so every other limit stays met.",
      "DPF enters only through the loss L = 1 - DPF >= slope*(T - T_dvfs), L >= 0 (the linear piece of Eq. 37, valid below T_throttle, so a cap above T_throttle is rejected), and only on servers where some pair has n_max > n_min; higher DPF never hurts, so no binaries are needed.",
      "Work (39) uses core credit n_min*X - coreLoss, where coreLoss >= CL[tau+n_min-1] - CL[tau-1] - M(1 - sigma_tau) over the running sum CL of L, plus tail credits wt <= E, wt <= 1 - L; for a pair with n_max == n_min any core block delivers at least W, so its term is exactly X.",
      "The work row is divided by W_i (right side 1), and with the cap at or below T_dvfs there are no loss, tail or work-credit columns at all.",
      "Server utilisation and heat are substituted into P_IT[s,t] = P_idle + (P_max-P_idle)*sum C_req*occupancy/C_s (Eq. 16, 20, 21); P_IT is bounded by P_max (or by the cores of the workloads that can ever run there) as a column bound.",
      "Eq. (54) Q_crac <= 116 kW and the big-M of the supply-level split are one column bound Qmax = min(116, sum of the zone's maximum IT power in kW); the heat balance sets Q_crac >= heat and the cost increases in Q_crac, so it sits at equality in any optimum.",
      "CRAC power is Q_crac / COP (divide), COP looked up per whole-degree level; the printed Eq. (46) multiplies.",
      "Fan power P_fan is a named column fixed at zero (_add_fan_terms) that already appears in the objective.",
      "Idle energy is in the objective through the P_IT columns (lower bound P_idle), so objective_g equals total carbon with no separate offset.",
      "The wait limit (28) is applied to all workloads, which includes (25). Workloads with B_i = 1 keep their original server (29).",
      "Priority (56)-(57): O_ij = 1 for a time-sensitive i and a delay-tolerant j, and for the earlier arrival of two same-type, same-deadline workloads. It is linked to the start times as: on a shared server, j may not start while i waits (A_i <= ST_j implies ST_i <= ST_j), through ST_i = sum_s (b X - sum U) and big-M rows (0 pair-server rows after dropping those that cannot bind). EDF within a type is not in the equations and is not modelled.",
      "Availability (11): every server is available in every period (AV = 1).",
      "Cold plates: 2 on 2 server(s). Each picks one of the flow settings [0.1, 0.15, 0.2, 0.25, 0.3] L/min per period (one-hot), so its resistance and the cubic pump power of Eq. (48) are lookups. T_prev - coolant is split into d_j <= d_max*b_j, so Q_cp <= n*sum G_j*d_j is linear (G_j = min(1/R_j, flow_j*c_pw)); Q_cp <= P_IT and Q_cp <= n*0.3 kW. T_prev is the previous period's temperature, and d_j >= 0 keeps the coolant at or below it.",
      "Cold plates fixed (cp_mode fixed): every plate runs at 0.3 L/min and 20 C coolant in every period. The drive is max(0, T_prev - coolant), with one on/off binary per server and period.",
      "Per-tick re-planning: the model above is solved once per tick over a window from the tick to the end of the horizon, holding only the workloads that have arrived; running workloads keep their server and start and count only the work they have left; T0 is each server's temperature at the end of the previous tick (Eq. 30), and the supply temperatures of the previous ticks bound the ramps (35)-(36). Only the tick's own decisions are kept.",
      "288 ticks: 288 solved to the gap, 0 stopped at the tick time limit (slowest 41.8 s, tick 149). The objective is the sum of each tick's own carbon for its period; the gap shown is the largest of any tick."
    ]
  },
  "infeasibility": null,
  "checks": {
    "least_loaded_reproduces_baseline_schedule_csv": {
      "passed": true
    },
    "optimizer_objective_equals_evaluator_carbon": {
      "passed": true,
      "optimizer_objective_g": 16803.843745372815,
      "evaluator_carbon_g": 16803.843745372826,
      "relative_difference": 6.494904729330422e-16
    },
    "optimized_schedule_valid_under_evaluator": {
      "passed": true,
      "violations": []
    }
  }
}